{
  "schema": 1,
  "points": [
    {
      "powerPercent": 40,
      "outside": 12.0717,
      "incoming": 22.79418475257026,
      "outgoing": 35.22049217436049,
      "coil": 35.66788888888889,
      "airRise": 13.828481462266708,
      "coilLift": 14.969793794420035,
      "systemInputKW": 2.2914360655769705,
      "estimatedHeatKW": 8.325625972599452,
      "estimatedSystemCOP": 3.6333660352435393,
      "stable": true,
      "usable": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "electricalMethod": "house-counter-minus-pretest-baseline",
      "pointID": "reviewed-calibration-40-owner-review-20261023",
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "runID": "2026-10-14 morning",
      "originalStable": false,
      "originalUsable": false,
      "reviewedSourcePointID": "reviewed-calibration-40",
      "reviewNote": "Owner accepts valid temperatures and all test runs; original full-period temperature and energy values retained. No joint-collapse event in this step."
    },
    {
      "pointID": "20261014-225748-bbb31f50d001-80-defrost-filtered-20261023",
      "runID": "2026-10-15 night",
      "powerPercent": 80,
      "measuredAt": 1792024396,
      "outside": 5.154630872483218,
      "incoming": 24.065937042236328,
      "outgoing": 42.08781072117338,
      "coil": 42.09496644295305,
      "target": 23.0,
      "airRise": 18.021873678937055,
      "fullPeriodAirRise": 18.021873678937055,
      "coilLift": 18.029029400716723,
      "estimatedHeatKW": 12.074655364887828,
      "estimatedHeatKWh": 2.498782846344842,
      "stable": true,
      "usable": true,
      "originalStable": false,
      "originalUsable": false,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792024396,
      "stepEndedAt": 1792025298,
      "measurementIntervals": [
        {
          "startedAt": 1792024396,
          "endedAt": 1792025141
        }
      ],
      "measurementSeconds": 745,
      "excludedSeconds": 157,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792025141,
          "onsetReferenceAt": 1792025201,
          "detectedAt": 1792025273,
          "referenceAirRise": 17.74951934814453,
          "referenceCoilLift": 17.494062957763674,
          "referenceOutgoing": 41.81545639038086,
          "referenceCoil": 41.56,
          "detectedAirRise": 8.223602294921875,
          "detectedOutgoing": 32.391807556152344,
          "detectedCoil": 23.56,
          "recoverySince": 1792025710,
          "recoveredAt": 1792025831,
          "releaseAt": 1792025951,
          "endedAt": 1792025951
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 4.916035442111201,
      "estimatedSystemCOP": 2.456177443607352,
      "netElectricityKWh": 1.0173462234369013,
      "grossElectricityKWh": 1.132916666666977,
      "counterScale": 0.001,
      "counterID": 38023,
      "electricalMethod": "house-counter-minus-pretest-baseline",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "counterBoundaryBasis": "linearly interpolated timestamped raw counter snapshots (approximately 8-second sampling)",
      "sourceRunID": "20261014-225748-bbb31f50d001"
    },
    {
      "pointID": "20261015-211706-139c48ad9dc5-90-defrost-filtered-20261023",
      "runID": "20261015-211706-139c48ad9dc5",
      "powerPercent": 90,
      "measuredAt": 1792104864,
      "outside": 7.091717557251912,
      "incoming": 12.668811477777613,
      "outgoing": 35.94603343410346,
      "coil": 35.96706106870229,
      "target": 23.0,
      "airRise": 23.27722195632585,
      "fullPeriodAirRise": 23.27722195632585,
      "coilLift": 23.29824959092468,
      "estimatedHeatKW": 15.59573871073832,
      "estimatedHeatKWh": 1.1350232061704,
      "stable": true,
      "usable": true,
      "originalStable": false,
      "originalUsable": false,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792104864,
      "stepEndedAt": 1792105768,
      "measurementIntervals": [
        {
          "startedAt": 1792104864,
          "endedAt": 1792105126
        }
      ],
      "measurementSeconds": 262,
      "excludedSeconds": 642,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792105126,
          "onsetReferenceAt": 1792105186,
          "detectedAt": 1792105251,
          "referenceAirRise": 23.43057155609131,
          "referenceCoilLift": 23.38402355194092,
          "referenceOutgoing": 36.17654800415039,
          "referenceCoil": 36.13,
          "detectedAirRise": 12.948925971984863,
          "detectedOutgoing": 25.694902420043945,
          "detectedCoil": 16.06,
          "recoverySince": 1792105784,
          "recoveredAt": 1792105905,
          "releaseAt": 1792106025,
          "endedAt": 1792106025
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 6.876414165936686,
      "estimatedSystemCOP": 2.2680045637730886,
      "netElectricityKWh": 0.5004501420765033,
      "grossElectricityKWh": 0.5004501420765033,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded",
      "sourceRunID": "20261015-211706-139c48ad9dc5"
    },
    {
      "pointID": "20261015-211706-139c48ad9dc5-100-defrost-filtered-20261023",
      "runID": "20261015-211706-139c48ad9dc5",
      "powerPercent": 100,
      "measuredAt": 1792105768,
      "outside": 7.041596899224808,
      "incoming": 12.86367881834045,
      "outgoing": 39.49646191264308,
      "coil": 40.196558139534915,
      "target": 23.0,
      "airRise": 26.632783094302628,
      "fullPeriodAirRise": 26.632783094302628,
      "coilLift": 27.332879321194465,
      "estimatedHeatKW": 17.84396467318276,
      "estimatedHeatKWh": 3.197043670611911,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792105768,
      "stepEndedAt": 1792106670,
      "measurementIntervals": [
        {
          "startedAt": 1792106025,
          "endedAt": 1792106670
        }
      ],
      "measurementSeconds": 645,
      "excludedSeconds": 257,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792105126,
          "onsetReferenceAt": 1792105186,
          "detectedAt": 1792105251,
          "referenceAirRise": 23.43057155609131,
          "referenceCoilLift": 23.38402355194092,
          "referenceOutgoing": 36.17654800415039,
          "referenceCoil": 36.13,
          "detectedAirRise": 12.948925971984863,
          "detectedOutgoing": 25.694902420043945,
          "detectedCoil": 16.06,
          "recoverySince": 1792105784,
          "recoveredAt": 1792105905,
          "releaseAt": 1792106025,
          "endedAt": 1792106025
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 8.916818696149447,
      "estimatedSystemCOP": 2.001158179978284,
      "netElectricityKWh": 1.5975966830601092,
      "grossElectricityKWh": 1.5975966830601092,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded",
      "sourceRunID": "20261015-211706-139c48ad9dc5"
    },
    {
      "pointID": "20261014-225748-bbb31f50d001-90",
      "runID": "2026-10-15 night",
      "powerPercent": 90,
      "measuredAt": 1792025298,
      "outside": 4.905616438356165,
      "incoming": 23.96428871154785,
      "outgoing": 42.812228137499666,
      "coil": 43.60835616438356,
      "target": 23.0,
      "airRise": 18.847939425951814,
      "fullPeriodAirRise": 18.847939425951814,
      "coilLift": 19.644067452835706,
      "estimatedHeatKW": 12.628119415387717,
      "estimatedHeatKWh": 0.5121403985129462,
      "stable": true,
      "usable": true,
      "originalStable": null,
      "originalUsable": null,
      "completedStep": false,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792025298,
      "stepEndedAt": 1792026097,
      "measurementIntervals": [
        {
          "startedAt": 1792025951,
          "endedAt": 1792026097
        }
      ],
      "measurementSeconds": 146,
      "excludedSeconds": 653,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792025141,
          "onsetReferenceAt": 1792025201,
          "detectedAt": 1792025273,
          "referenceAirRise": 17.74951934814453,
          "referenceCoilLift": 17.494062957763674,
          "referenceOutgoing": 41.81545639038086,
          "referenceCoil": 41.56,
          "detectedAirRise": 8.223602294921875,
          "detectedOutgoing": 32.391807556152344,
          "detectedCoil": 23.56,
          "recoverySince": 1792025710,
          "recoveredAt": 1792025831,
          "releaseAt": 1792025951,
          "endedAt": 1792025951
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 4.742908660828097,
      "estimatedSystemCOP": 2.6625263774704204,
      "netElectricityKWh": 0.1923512956891395,
      "grossElectricityKWh": 0.215,
      "counterScale": 0.001,
      "counterID": 38023,
      "electricalMethod": "house-counter-minus-pretest-baseline",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "counterBoundaryBasis": "linearly interpolated timestamped raw counter snapshots (approximately 8-second sampling)",
      "sourceRunID": "20261014-225748-bbb31f50d001"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-30",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 30,
      "measuredAt": 1792728301,
      "outside": 3.600000000000006,
      "incoming": 10.991545857123608,
      "outgoing": 19.23188783220128,
      "coil": 17.915715871254164,
      "target": 23.5,
      "airRise": 8.240341975077673,
      "fullPeriodAirRise": 8.240341975077673,
      "coilLift": 6.924170014130556,
      "estimatedHeatKW": 5.521029123302041,
      "estimatedHeatKWh": 1.3817909000264275,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792728301,
      "stepEndedAt": 1792729202,
      "measurementIntervals": [
        {
          "startedAt": 1792728301,
          "endedAt": 1792729202
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 1.2722743618201926,
      "estimatedSystemCOP": 4.339495700756968,
      "netElectricityKWh": 0.3184219999999982,
      "grossElectricityKWh": 0.3184219999999982,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-40",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 40,
      "measuredAt": 1792729202,
      "outside": 3.600000000000006,
      "incoming": 9.52437243530409,
      "outgoing": 22.254496734229626,
      "coil": 22.63624861265262,
      "target": 23.5,
      "airRise": 12.730124298925537,
      "fullPeriodAirRise": 12.730124298925537,
      "coilLift": 13.11187617734853,
      "estimatedHeatKW": 8.52918328028011,
      "estimatedHeatKWh": 2.134665037647883,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792729202,
      "stepEndedAt": 1792730103,
      "measurementIntervals": [
        {
          "startedAt": 1792729202,
          "endedAt": 1792730103
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 2.131849944506107,
      "estimatedSystemCOP": 4.000836598401439,
      "netElectricityKWh": 0.5335546666666673,
      "grossElectricityKWh": 0.5335546666666673,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-50",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 50,
      "measuredAt": 1792730103,
      "outside": 3.6026415094339574,
      "incoming": 9.516937255859375,
      "outgoing": 25.049859926518007,
      "coil": 27.525571587125434,
      "target": 23.5,
      "airRise": 15.532922670658632,
      "fullPeriodAirRise": 15.532922670658632,
      "coilLift": 18.00863433126606,
      "estimatedHeatKW": 10.407058189341283,
      "estimatedHeatKWh": 2.6046553968323605,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792730103,
      "stepEndedAt": 1792731004,
      "measurementIntervals": [
        {
          "startedAt": 1792730103,
          "endedAt": 1792731004
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 3.143202219755822,
      "estimatedSystemCOP": 3.310973161042674,
      "netElectricityKWh": 0.7866736666666654,
      "grossElectricityKWh": 0.7866736666666654,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-60",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 60,
      "measuredAt": 1792731004,
      "outside": 3.589999999999996,
      "incoming": 9.584578196207682,
      "outgoing": 26.81470844580692,
      "coil": 29.04616352201258,
      "target": 23.5,
      "airRise": 17.23013024959924,
      "fullPeriodAirRise": 17.23013024959924,
      "coilLift": 19.461585325804897,
      "estimatedHeatKW": 11.544187267231493,
      "estimatedHeatKWh": 2.5493413548469546,
      "stable": true,
      "usable": true,
      "originalStable": false,
      "originalUsable": false,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792731004,
      "stepEndedAt": 1792731907,
      "measurementIntervals": [
        {
          "startedAt": 1792731004,
          "endedAt": 1792731799
        }
      ],
      "measurementSeconds": 795,
      "excludedSeconds": 108,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792731799,
          "onsetReferenceAt": 1792731859,
          "detectedAt": 1792731939,
          "referenceAirRise": 17.0654354095459,
          "referenceCoilLift": 18.821601333618165,
          "referenceOutgoing": 26.683834075927734,
          "referenceCoil": 28.44,
          "detectedAirRise": 8.302024841308594,
          "detectedOutgoing": 17.92042350769043,
          "detectedCoil": 10.88,
          "recoverySince": 1792732358,
          "recoveredAt": 1792732478,
          "releaseAt": 1792732598,
          "endedAt": 1792732598
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 3.895760000000015,
      "estimatedSystemCOP": 2.963269623188145,
      "netElectricityKWh": 0.86031366666667,
      "grossElectricityKWh": 0.86031366666667,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-70",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 70,
      "measuredAt": 1792731907,
      "outside": 3.7837619047619055,
      "incoming": 9.565261922563826,
      "outgoing": 29.972886294410344,
      "coil": 30.501238095238097,
      "target": 23.5,
      "airRise": 20.407624371846516,
      "fullPeriodAirRise": 20.407624371846516,
      "coilLift": 20.935976172674273,
      "estimatedHeatKW": 13.673108329137166,
      "estimatedHeatKWh": 0.7975979858663348,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792731907,
      "stepEndedAt": 1792732808,
      "measurementIntervals": [
        {
          "startedAt": 1792732598,
          "endedAt": 1792732808
        }
      ],
      "measurementSeconds": 210,
      "excludedSeconds": 691,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792731799,
          "onsetReferenceAt": 1792731859,
          "detectedAt": 1792731939,
          "referenceAirRise": 17.0654354095459,
          "referenceCoilLift": 18.821601333618165,
          "referenceOutgoing": 26.683834075927734,
          "referenceCoil": 28.44,
          "detectedAirRise": 8.302024841308594,
          "detectedOutgoing": 17.92042350769043,
          "detectedCoil": 10.88,
          "recoverySince": 1792732358,
          "recoveredAt": 1792732478,
          "releaseAt": 1792732598,
          "endedAt": 1792732598
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 4.6773371428571,
      "estimatedSystemCOP": 2.923267643859664,
      "netElectricityKWh": 0.2728446666666642,
      "grossElectricityKWh": 0.2728446666666642,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-80",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 80,
      "measuredAt": 1792732808,
      "outside": 3.613074361820197,
      "incoming": 9.726521233739652,
      "outgoing": 30.819800801335376,
      "coil": 30.821409544950075,
      "target": 23.5,
      "airRise": 21.093279567595722,
      "fullPeriodAirRise": 21.093279567595722,
      "coilLift": 21.094888311210426,
      "estimatedHeatKW": 14.132497310289136,
      "estimatedHeatKWh": 3.5370500212695863,
      "stable": true,
      "usable": true,
      "originalStable": false,
      "originalUsable": false,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792732808,
      "stepEndedAt": 1792733709,
      "measurementIntervals": [
        {
          "startedAt": 1792732808,
          "endedAt": 1792733709
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 5.424339622641528,
      "estimatedSystemCOP": 2.6053857784455863,
      "netElectricityKWh": 1.3575916666666714,
      "grossElectricityKWh": 1.3575916666666714,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-90",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 90,
      "measuredAt": 1792733709,
      "outside": 3.335960044395109,
      "incoming": 9.619575505780592,
      "outgoing": 26.065918506448728,
      "coil": 25.09925638179802,
      "target": 23.5,
      "airRise": 16.446343000668136,
      "fullPeriodAirRise": 16.446343000668136,
      "coilLift": 15.47968087601743,
      "estimatedHeatKW": 11.019049810447653,
      "estimatedHeatKWh": 2.757823299781482,
      "stable": true,
      "usable": true,
      "originalStable": false,
      "originalUsable": false,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792733709,
      "stepEndedAt": 1792734610,
      "measurementIntervals": [
        {
          "startedAt": 1792733709,
          "endedAt": 1792734610
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 5.047734739178673,
      "estimatedSystemCOP": 2.1829692683575095,
      "netElectricityKWh": 1.263335833333329,
      "grossElectricityKWh": 1.263335833333329,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    },
    {
      "pointID": "20261023-035751-5129d11e966f-100",
      "runID": "20261023-035751-5129d11e966f",
      "powerPercent": 100,
      "measuredAt": 1792734610,
      "outside": 3.2799999999999927,
      "incoming": 9.781108080223614,
      "outgoing": 34.94541352218409,
      "coil": 35.2719073869901,
      "target": 23.5,
      "airRise": 25.164305441960476,
      "fullPeriodAirRise": 25.164305441960476,
      "coilLift": 25.490799306766487,
      "estimatedHeatKW": 16.86008464611352,
      "estimatedHeatKWh": 4.247804659451378,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1792734610,
      "stepEndedAt": 1792736292,
      "measurementIntervals": [
        {
          "startedAt": 1792734610,
          "endedAt": 1792734623
        },
        {
          "startedAt": 1792735398,
          "endedAt": 1792736292
        }
      ],
      "measurementSeconds": 907,
      "excludedSeconds": 775,
      "excludedIntervals": [
        {
          "classification": "suspected-defrost-like-temperature-transient",
          "confirmedDefrost": false,
          "startedAt": 1792734623,
          "onsetReferenceAt": 1792734683,
          "detectedAt": 1792734739,
          "referenceAirRise": 15.310616493225098,
          "referenceCoilLift": 14.330330848693848,
          "referenceOutgoing": 24.73028564453125,
          "referenceCoil": 23.75,
          "detectedAirRise": 7.172934532165527,
          "detectedOutgoing": 16.59260368347168,
          "detectedCoil": 8.75,
          "recoverySince": 1792735157,
          "recoveredAt": 1792735278,
          "releaseAt": 1792735398,
          "endedAt": 1792735398
        }
      ],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": true,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "systemInputKW": 7.788450225025774,
      "estimatedSystemCOP": 2.164754753383267,
      "netElectricityKWh": 1.9622567650273268,
      "grossElectricityKWh": 1.9622567650273268,
      "baselineKW": 0,
      "counterScale": 1,
      "counterID": 22365,
      "electricalMethod": "dedicated-heatpump-import-counter",
      "counterFinalized": true,
      "lightingCorrectionApplied": false,
      "powerMeterID": 28681,
      "exportCounterID": 57639,
      "exportElectricityKWh": 0.0,
      "baselineSubtracted": false,
      "meterScope": "dedicated heat-pump circuit; equipment outside this circuit is excluded"
    }
  ],
  "thermalOnlyObservations": [
    {
      "pointID": "20261013-222857-20f519757b25-30",
      "runID": "20261013-222857-20f519757b25",
      "powerPercent": 30,
      "measuredAt": 1791930966,
      "outside": 12.119134295227523,
      "incoming": 22.633805502532724,
      "outgoing": 28.303467787595487,
      "coil": 27.87351831298559,
      "target": 23.0,
      "airRise": 5.669662285062763,
      "fullPeriodAirRise": 5.669662285062763,
      "coilLift": 5.239712810452865,
      "estimatedHeatKW": 3.7986737309920517,
      "estimatedHeatKWh": 0.9507236198955108,
      "stable": true,
      "usable": true,
      "originalStable": true,
      "originalUsable": true,
      "completedStep": true,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1791930966,
      "stepEndedAt": 1791931867,
      "measurementIntervals": [
        {
          "startedAt": 1791930966,
          "endedAt": 1791931867
        }
      ],
      "measurementSeconds": 901,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": false,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "electricalMethod": "legacy-overlapping-instantaneous-meters",
      "systemInputKW": null,
      "estimatedSystemCOP": null,
      "electricalNote": "Original overlapping instantaneous meters are preserved in the private raw log. No matched household/import counter covers this run; used for thermal fit and capacity, without inventing COP."
    },
    {
      "pointID": "20261013-222857-20f519757b25-40",
      "runID": "20261013-222857-20f519757b25",
      "powerPercent": 40,
      "measuredAt": 1791931867,
      "outside": 11.908039215686271,
      "incoming": 22.745100021362305,
      "outgoing": 32.14448557336346,
      "coil": 32.29477124183006,
      "target": 23.0,
      "airRise": 9.399385552001156,
      "fullPeriodAirRise": 9.399385552001156,
      "coilLift": 9.549671220467758,
      "estimatedHeatKW": 6.297588319840775,
      "estimatedHeatKWh": 0.26764750359323297,
      "stable": true,
      "usable": true,
      "originalStable": null,
      "originalUsable": null,
      "completedStep": false,
      "fanSpeed": 90,
      "airflowM3h": 2000,
      "airflowIsMeasured": false,
      "excludedFlapID": 40259,
      "calibrationContext": "master-bedroom-closed-other-flaps-open",
      "stepStartedAt": 1791931867,
      "stepEndedAt": 1791932020,
      "measurementIntervals": [
        {
          "startedAt": 1791931867,
          "endedAt": 1791932020
        }
      ],
      "measurementSeconds": 153,
      "excludedSeconds": 0,
      "excludedIntervals": [],
      "measurementBasis": "all-recorded-heating-time-except-evidenced-thermal-events",
      "electricalQualified": false,
      "reviewNote": "Owner accepts all temperatures, warm-up and partial runs; only joint-collapse event brackets removed. Original stability flags are diagnostic.",
      "electricalMethod": "legacy-overlapping-instantaneous-meters",
      "systemInputKW": null,
      "estimatedSystemCOP": null,
      "electricalNote": "Original overlapping instantaneous meters are preserved in the private raw log. No matched household/import counter covers this run; used for thermal fit and capacity, without inventing COP."
    }
  ],
  "supersessions": {
    "20261015-211706-139c48ad9dc5-100": "20261015-211706-139c48ad9dc5-100-defrost-filtered-20261023"
  },
  "sourceFiles": [
    {
      "filename": "20261013-222857-20f519757b25.jsonl",
      "sha256": "5f7d73aba535d151257f1bd9bea926c6a84e7484bba1512b9f1b6702250344dc"
    },
    {
      "filename": "20261014-031310-fccdd651e805.jsonl",
      "sha256": "db047e5c5677b11801c7b6fa8de14b612925e549302815625637476cf898899a"
    },
    {
      "filename": "20261014-135511-1d77eec5a4aa.jsonl",
      "sha256": "e52bdab79ecbd902312fb2c80555cbc9f138b60264f392113fc31f24242889b2"
    },
    {
      "filename": "20261014-225748-bbb31f50d001.jsonl",
      "sha256": "240bf0af036a3db3562146cb1898133965742d97794f92b399db21fd17a37f98"
    },
    {
      "filename": "20261015-211706-139c48ad9dc5.jsonl",
      "sha256": "caef69bd5cb36de1a701134c74945c1ce216886b2c0fa48bc5d368e31470c210"
    },
    {
      "filename": "20261023-035751-5129d11e966f.jsonl",
      "sha256": "7816c0507dc84d07a53644b150bd2428b1c346070a8768e7ba9fd2bd252907ef"
    }
  ],
  "notes": [
    "All 30 historical measured rows keep every original field unchanged. Append 13 reviewed observations; only flag a historical row as superseded where a cross-step defrost recovery bracket overlaps it.",
    "The established normalized thin-plate/affine zero-smoothing surface method is retained. Refitting the expanded observation set changes model estimates, not measured values.",
    "Four joint-collapse events replayed continuously across power steps using the documented policy. Python replay matches PHP event fields exactly. Intake change alone does not trigger exclusion.",
    "Native change-only temperatures are valid held readings, regardless of age. No warm-up, drift or incomplete-run exclusion.",
    "Earliest run contributes two thermal-only observations to independent capacity support; no reliable matched counter covers that run, so no COP is invented.",
    "Household baseline energy is not published here. Original finalized full-step counter endpoints are preserved; internal house-counter event boundaries use interpolated raw timestamped snapshots."
  ]
}
